# [PRA_05D_HVAC] 난방·급탕·냉방·보일러·환기 설비 실무

## [PRA_05D_HVAC-01] 난방·급탕 방식 비교 및 보일러·배관 부식/스케일 관리
> **키워드:** 중앙난방, 지역난방, 개별난방, 팽창탱크, 열교환기, 수관식, 노통연관식, 캐비테이션, 공동현상, 청관제
- **난방방식 비교 및 열원 설비:**

| 방식 | 열원 및 공급 구조 | 실무 핵심 특징 |
| :--- | :--- | :--- |
| **개별난방** | 세대별 가스보일러 | 세대 제어 자유·관리비 분쟁 적음 / 보일러 고장 세대 부담·배기 일산화탄소 점검 필수 |
| **중앙난방** | 단지 기계실 대형 보일러 | 동시부하율 낮아 열효율 높음 / 배관 열손실·적정 난방시간 분쟁·노후 보일러 교체비용 큼 |
| **지역난방** | 열병합발전소 중온수 + **열교환기** | 기계실 안전 위험·매연 감소, 연중 연속 난방·급탕 용이 / 기본요금+열요금 구조 |

- **밀폐식/개방식 팽창탱크:** 온수 온도 상승에 따른 체적 팽창 흡수 및 배관 내 이상 압력 상승 방지.
- **펌프 캐비테이션(공동현상) 방지:** 흡입관 마찰손실 최소화, 흡입양정 낮추기, 온수 펌프 수온 과상승 억제(증기압 이하 방지).
- **보일러 수처리:** 경수 연화(연수장치) + **청관제** 투입으로 보일러 관내 **스케일 생성 및 부식, 포밍·프라이밍** 방지!

## [PRA_05D_HVAC-02] 공기조화·지하주차장 환기·열회수형 환기장치
> **키워드:** 전열교환기, 환기설비, 30세대, 시간당 0.5회, 제트팬, 일산화탄소, 결로, 댐퍼, 필터
- **공동주택 세대 내 환기설비(건축물의 설비기준 등에 관한 규칙):**
  - **30세대 이상** 신축 공동주택은 시간당 **0.5회 이상** 환기가 가능한 자연환기설비 또는 **기계환기설비(전열교환기)** 의무 설치!
  - **전열교환기 관리 실무:** 6개월 주기 프리필터·헤파필터 청소/교체 안내, 외기 동결 방지 바이패스 운전 및 결로 배수 드레인 점검.
- **지하주차장 환기(제트팬 + 급배기팬):**
  - 배기가스 중 **일산화탄소(CO)** 농도 감지기 연동 자동 운전(법정 기준 **25ppm 이하** 수준 환기 제어, 50ppm 이상 경보 등 주차장법 기준 체크).

> **⚠️ 함정 주의:** 공동주택 세대 내 기계환기설비는 **30세대 이상** 공동주택에 시간당 환기횟수 **0.5회 이상**으로 설치해야 하며, 외기와 실내 배기의 현열+잠열을 교환하는 **전열교환기 소자**는 물세척 시 파손되므로 진공청소·교체 주기를 준수한다!
